# Kontrol – el

**rubric_version:** `kontrol-el@1.3` (2026-11-01) – 1.1: skel mellem eksisterende installation og nyt arbejde, punkter for sikring/tavle/dåser/beskyttelsesleder, kontrolprocedure. 1.2: praktisk erfaring fra 29 GingerTech-videoer (beskrivelser og automatiske transskriptioner), afklaring af 13 A/10 A og brandpasta, nyt punkt om eftersynets kvalitet. 1.3: punkt 16 om dimensionering og gruppeskema genkørt med `el.py`; RCD-typer og badeværelseszoner verificeret; misforståelser fra el-planlægningsværktøjer (elplanen.dk) og kontrol af el-plan.

## 0. Afklar kontroltypen først
- **Eksisterende installation** (tilstandsvurdering, fx elinstallationsrapport): bedømmes efter de krav, der gjaldt, da installationen blev udført eller omlagt – en fejl kræver, at både nugældende og tidligere regler er overtrådt. Metode: visuel gennemgang, stikprøvevis adskillelse (mindst én installationsdel pr. rum og alle typer) og relevante målinger [ANVISNING SIK-håndbog til elinstallationsrapporter, version 20 af 4.6.2026 – V].
- **Nyt eller ændret arbejde:** gældende regler (installationsbekendtgørelsen BEK nr. 1082 af 2016, DS/HD 60364) og verifikation før idriftsættelse – eftersyn, afprøvning og rapportering (§ 75) [KRAV – V].
- En leverance, der blander de to regelgrundlag, giver et **væsentligt** fund.

## Kontrolpunkter (typisk klasse ved afvigelse)
1. **Hvem der udfører:** kontrolleres ikke (kontrolprotokollen, afsnit 2, punkt 1). Kun hvis opgaven direkte spørger, om brugeren selv må, eller hvem der må, kontrolleres svaret mod Sikkerhedsstyrelsens regler (væsentlig).
2. **Sikkerhed ved arbejde:** afbryd, sikr mod genindkobling, konstatér spændingsløshed (kritisk, hvis udeladt ved praktisk vejledning).
3. **RCD:** boliger skal have RCD ≤ 30 mA (alle boliger fra 1.7.2008); type A (HPFI) fra 1.7.1991; mindst to RCD'er ved nye tavler efter 1.7.2019; RCD-type ved DC-fejlstrøm: elbil type B eller type A/F med RDC-DD 6 mA efter laderens anvisning [ANVISNING SIK, opladning af elbiler – V]; type B må ikke sidde efter en type A/F, medmindre den begrænser DC til 6 mA [ERFARING fabrikant – V sekundær]. RCD'en skal virke ved testknap og kontrolmåling (kritisk).
4. **Overstrømsbeskyttelse mod materiel og tværsnit:** 10 A- og 13 A-stikkontakter højst 13 A [KRAV BEK 1082 – V]; vejledende maks. sikring efter tværsnit fra 1.7.2019: 1,5 mm² → 10 A · 2,5 mm² → 13 A · 4 mm² → 16 A · 6 mm² → 20 A · 10 mm² → 25 A (XLPE 90 °C, 4 belastede kredse samlet) [ANVISNING håndbog pkt. 9 – V]; samlet fremføring nedsætter strømværdien (T); pasring/bundskrue skal hindre for store sikringer. Ny tavle i eksisterende installation: sikringen skal passe til det ældste materiel på gruppen – gamle 10 A-udtag og -afbrydere (typisk før ca. 2001) højst 10 A, 6 A-materiel (ca. 1938–1950) højst 10 A [ERFARING – fund opretholdt i Sikkerhedsstyrelsens revision; regelkæde T, se "Afklaret"] (kritisk–væsentlig).
5. **Kapacitet:** stikledning, hovedsikring, samtidighed, laststyring ved elbil/varmepumpe/solceller (væsentlig).
6. **Tavle:** let tilgængelig for betjening; kapsling intakt, afdæknings- og blændplader; åbninger ved indføringer højst 12,5 mm og IP2XC/IP3X fra 1.4.1994; mærkning af tilhørsforhold og maks. sikring; krævet antal lysgrupper [ANVISNING håndbog pkt. 1–3; SIK "Sådan foregår elsyn" – V]. Lys fordelt, så én RCD ikke mørklægger hele boligen (T). Eksisterende tavle må inden for sin ydre kapsling serviceres, ændres og udvides efter fabrikantanvisning og reglerne på tavlens installationstidspunkt; udvidelse uden for kapslingen eller flytning følger nugældende regler (T – § verificeres). Tætning af indføringer, fx med brandpasta, må ikke forringe tavlens IP-klasse eller godkendelse (T) (væsentlig).
7. **Dåser, samlinger og fastgørelse:** dåse bag stikkontakter/afbrydere og ved lampeudtag; kabler/rør ført korrekt ind; medfølgende aflastning monteret; ingen søm/skruer gennem dåsen; dåsen egnet til anvendelsen; kablets yderkappe ført helt ind i dåsen (det er typisk det, "ikke ført korrekt ind" dækker); bagdåse bag udtag (krav fra ca. 1970 – T); samlinger i dåse; låg på dåser og rosetter; materiel fastgjort; ingen bøjelig ledning som fast installation (væsentlig – tilgængelige spændingsførende dele: kritisk).
8. **Beskyttelsesleder:** virksom i stikkontakter med jordkontakt og ved fastmonterede/stationære brugsgenstande; kravene afhænger af installationsåret (i boliger fra 1.4.1975; alle stikkontakter fra 1.3.1994; tilladelsen til jordstik uden beskyttelsesleder ved udskiftning udløb 28.2.2009) [ANVISNING håndbog pkt. 12 – V] (væsentlig).
9. **Badeværelse og udendørs:** zoner efter DS/HD 60364-7-701:2024: bruser uden kar zone 1 = 1,2 m fra vandudløbet målt uden om faste skillevægge og intet område 2; badekar område 2 = 0,6 m; IPX4 i område 1 og 2 [ANVISNING SIK – V]; lovpligtig stikkontakt i badeværelse; kapslingsklasse udendørs IPX3, IPX4 under 0,5 m, IPX1 under udhæng, fra 2019 "egnet" til ydre påvirkninger [ANVISNING håndbog pkt. 51 – V]; IP20-materiel udendørs – også under carport – er en fejl (T) (væsentlig).
10. **Indbygningsarmaturer og lavvolt:** efter fabrikantanvisning; afstand til termisk isolering; ingen tegn på brandtilløb; strømforsyninger fastgjort; korrekt tværsnit og kabellængde fra transformer efter fabrikantens anvisning (fx 0,25 mm² og for lange sekundærkabler er typiske fund – minimumskrav T) (væsentlig–kritisk).
11. **Verifikation af nyt arbejde:** eftersyn før spænding; afprøvning af kontinuitet i beskyttelsesleder, isolationsmodstand > 1 MΩ (SELV/PELV ≥ 0,5 MΩ ved 250 V), polaritet og RCD-udløsning ≤ 300 ms ved mærkeudløsestrøm plus testknap; rapport; KLS-slutkontrol [KRAV § 75; ANVISNING SIK – V]. Grænser for sløjfeimpedans/kortslutningsstrøm og afprøvning ved 5 × IΔn: T (kræver DS-standard) (væsentlig).
12. **Netselskab:** tilmelding ved solceller, varmepumpe, ladestander eller ændret hovedsikring (væsentlig).
13. **Klimaskærm og brand:** installationszone/lufttætte dåser, brandtætning ved gennemføringer, spots egnet til isolering (væsentlig).
14. **Kildekrav:** hvert krav og fund mærket [KRAV]/[NORM]/[ANVISNING]/[ERFARING] med § eller punkt. Praksisudsagn uden primærkilde må ikke fremstilles som krav (væsentlig).
15. **Eftersynets kvalitet** (når leverancen er eller vurderer et eftersyn eller en elinstallationsrapport): stikprøve i hvert rum og af hver installationstype inkl. loftudtag, spots og specialinstallationer; RCD-type og mærkeudløsestrøm aflæst og afprøvet (en FI-afbryder over 30 mA er ikke en 30 mA-RCD); antal stikkontakter og køkkengrupper vurderet; fund beskrevet med kommentar og gerne foto (væsentlig).
16. **Dimensionering og gruppeskema** (kun når leverancen projekterer en gruppe, et kabel eller en tavle): genkør `el.py` fra bilaget og med egne input. Tjek Ib ≤ In ≤ Iz for den værste del af ruten, Ik,min ≥ Ia, brydeevne mod Ik,max eller back-up og RCD-kæden. En dimensionering uden kørsel bag er et fund (væsentlig – kabel uden overbelastningsbeskyttelse: kritisk).

## Kontrolprocedure (når leverancen beskriver et eftersyn eller en kontrol)
1. Forudsætninger: byggeår, installationens alder og ombygninger, tavletype, tidligere rapporter.
2. Eftersyn uden spænding: tavle → dåser og samlinger → materiel → særlige rum og udendørs.
3. Afprøvning og målinger: kontinuitet, isolation, polaritet, RCD (tid og testknap), jord/impedans.
4. Rapport: måleværdier, instrument, dato, udfører og kontrollant; opbevares i KLS i 5 år.
5. "Undersøges nærmere" (UN) kun, hvor forholdet ikke kan afklares – altid med begrundelse (fx "ikke tilgængelig").

## Tjekspørgsmål fra elinstallationsrapportens skema [ERFARING – rapportformat version 10.0, dec. 2025]
- **Tavle:** let tilgængelig for betjening? · kapsling intakt? · opmærket korrekt? · krævet antal lysgrupper? · RCD 30 mA? · slår RCD fra ved testknap? · fungerer RCD korrekt ved kontrolmåling? · hele installationen fejlbeskyttet? · sikringer svarende til installationen? · virksom jordforbindelse?
- **Rum:** dåser bag stikkontakter/afbrydere og ved lampeudtag korrekt? · låg på dåser, rosetter og udtag? · alt materiel fastgjort? · korrekt ledningsmateriel som fast installation? · beskyttet mod mekanisk overlast? · samlinger i dåser? · virksom beskyttelsesleder? · krævet antal stikkontakter og tilslutningssteder? · badeværelse: korrekt placeret i forhold til vand? · udendørs: korrekt kapslingsklasse? · indbygningsarmaturer: efter fabrikantanvisning, fri for brandtilløb, korrekt tværsnit?

## Fejlkatalog

### Fra 1.0
- Elbillader på eksisterende gruppe uden kapacitetsberegning; RCD uden egnethed for DC-fejlstrøm.
- Spots og dåser, der perforerer dampspærren.
- Stikkontakter med jord i installation uden beskyttelse; plugin-solceller.

### Misforståelser i el-planlægningsværktøjer (elplanen.dk-guide, gennemgået 2026-11-01)
- **"Zone 3" i badeværelset:** Begrebet er forældet. Gældende regler bruger område 0, 1 og 2 (V, se normgrundlag). Bruger en leverance zone 3 som grundlag for placering eller IP-krav, er det et **væsentligt** fund. Hvornår zone 3 udgik, er T.
- **"Stikkontakter skal altid være i zone 2 eller 3":** forkert. Stikkontakter skal placeres uden for område 0, 1 og 2. I praksis betyder det mindst 120 cm fra en åben bruser (V). Fundet er **kritisk**, hvis leverancen anviser placering i område 2.
- **"Kraftstik sikret med 16 A"** som generel regel: sikringen følger kabeltværsnit, forlægning og materiel (kontrolpunkt 4). Fundet er **væsentligt**, hvis tallet bruges uden dimensionering.
- **Montagehøjder og afstande fra planlægningsværktøjer** (stik 30 cm, afbryder 110 cm osv.) er praksis og ikke krav. Fremstilles de som lovkrav, gælder kontrolpunkt 14.
- **El-plan uden kontrol af § 57:** Kontrollér antallet af stikkontakter pr. rum ud fra arealet (1 pr. påbegyndt 4 m², højst krav om 10; køkkenregion ≥ 3 på ≥ 2 grupper; bad/wc ≥ 1). Kontrollér også, at afbrydertypen passer til lysgrupper og betjeningssteder (korrespondance ved 2 steder, krydsafbryder ved 3 eller flere).

### Praktisk erfaring fra eleftersyn [ERFARING] – GingerTech (@GingerTech-FTW)
Kilde: YouTube-kanal, der viser eleftersyn til elinstallationsrapporter efter SIK-håndbogen, fabrikantanvisninger og SIK-Meddelelser 1973–2011 (videobeskrivelser gennemgået 2026-09-26; kanalens identitet og autorisation er ikke verificeret). Brug fundene som tjekpunkter og eksempler – ikke som krav. Et krav skal have primærkilde.

| Fund i praksis | Video | Kontrollér | Kobling til regel (status) |
|---|---|---|---|
| 13 A-sikringer til gamle 10 A-afbrydere og -stikkontakter | "Dette må man ikke – 13a sikring med 10a gammel stikkontakt" | Sikring mod materiellets mærkestrøm | BEK 1082: 10/13 A-stikkontakter højst 13 A (V) – se afvigelser nedenfor |
| 16 A-sikring til 10 A-installation; manglende pasring | "Tavle med lidt af det hele" (krav fra 1970 og 2023) | Pasring/bundskrue | Håndbog pkt. 9 (V) |
| 16 A-sikring til 1,5 mm² og sikringsmodul til maks. 15 A | "Gammel 1 pol sikring med 16A" (krav fra 2017) | Sikring mod tværsnit og modul | Vejledende 1,5 mm² → 10 A (V) |
| Mere end 3 kabler samlet fremført ved tavlen – sikringer svarer ikke til installationen | "Samlet fremføring ved el tavle" | Korrektion for samlet fremføring | DS/HD 60364-5-52 (T) |
| Tætning med brandpasta i tavle | "Elektrikeren prøvede at lave det rigtigt" (krav fra 2007) | Tætning efter fabrikantens anvisning | Ingen primærkilde fundet (T) |
| Tavle bag hylde i skab; låg kan fjernes uden værktøj; store åbninger; kabler ikke ført korrekt ind | "El tavle 2025", "1984 med ny el tavle" | Tilgængelighed, kapsling, 12,5 mm | Håndbog pkt. 1–2; SIK elsyn (V) |
| Manglende mærkning; nyere tavledel uden RCD; defekt sikringshoved | "El tavle i gammelt hus fra 1967", "Gammel el tavle – hus fra 1964" | Mærkning, fejlbeskyttelse, sikringsholdere | Håndbog pkt. 3, 5 og 9 (V) |
| Manglende aktiv jord ved maskine i bryggers – fundet ved måling | "Aktiv jord i bryggers – måling siger fejl" | Mål beskyttelseslederen ved fastmonterede/stationære brugsgenstande | Håndbog pkt. 12 (V) |
| Kabler ikke aflastet i membrandåse brugt som lampeudtag | "Membran dåse – ikke udført korrekt" | Egnet dåse og medfølgende aflastning | Fabrikantanvisning (håndbogen) |
| Kabelkappen ikke ført ind ved stikkontakt med underlag | "Ny stikkontakt med underlag" | Kappe/dobbelt isolation frem til materiellet | T (punkt ikke fundet) |
| Gammel metaldåse med afstandsring | "Gammel metal pl dåse med plast afstands ring??" | Egnet dåse og afstandsring | T |
| Søm eller skruer gennem dåse; revnet dåse; kabel ikke ført ind | "Gammel shaver stikkontakt", "Manualer læser man ikke!!!", "Plan stikkontakt" | Dåse efter fabrikantens anvisning | Håndbog pkt. 13 (V) |
| Indendørs panelstikkontakt monteret udendørs, åben bund | "Panel stikkontakt – installeret udenfor!?" | Kapslingsklasse | Håndbog pkt. 51 (V) |
| Skur: manglende låg, for lille tværsnit, løse kabler, stikdåse som fast installation, lampe ikke fastgjort | "8 anmærkninger i et skur" | Udhuse gennemgås som boligen | Håndbog pkt. 76–79 (V) |
| Spændingsførende samlinger uden dåse efter fjernet ladeboks | "Lade boks nedtagning – WTF!!" | Korrekt afslutning efter nedtagning | Håndbog pkt. 81 (V) – kritisk |
| Lampeudtag skjult bag vvs-installation | "Hvem kom først – UN på denne installation" | UN med begrundelse | Håndbog afsnit om UN (V) |
| Tidligere rapport uden billeddokumentation, som ikke holdt | "Dette er ikke første sag, som ikke holder vand" | Dokumentér fund med foto, selv om det ikke er et krav | ERFARING |
| Lægmand/konsulent finder langt færre fejl end elektriker | "Elektriker vs konsulenter (Lægmand)" | Eleftersyn kræver autoriseret elinstallatørvirksomhed | Huseftersynsordningen (V) |

### Praktisk erfaring fra rigtige elinstallationsrapporter [ERFARING]
Typiske standardfund (offentliggjort rapport, dec. 2025): RCD kobler ikke ud; testknap defekt; tavlekapsling defekt; for store åbninger ved kabelindføringer; tavle ikke let tilgængelig ("delvis indbygget og fuget"); for lille afstand til termisk isolering og tegn på brandtilløb ved lavvolt; dåser ikke egnede eller uden den medfølgende aflastning; skruer gennem bunden af dåsen; brandbart materiel som del af dåse; forlængerledning eller blød ledning som fast installation; ledningssamling uden dåse; kabler uden fastgørelse; manglende virksom beskyttelsesleder; manglende lovpligtig stikkontakt i badeværelse; manglende faste tilslutningsklemmer til ikke-fastmonterede lamper; UN med begrundelser som "ikke tilgængelig" og "manglende gangbro".

### Data fra Sikkerhedsstyrelsen [ANVISNING]
- Fieldtest af ca. 1.000 installerede fejlstrømsafbrydere: ca. 7 % virkede ikke (HFI knap 11 %, HPFI 2 %) → RCD'er skal afprøves, ikke antages at virke (V, sik.dk).
- Tilsyn med nye boliger (2022): påbud om manglende jordforbindelse i stikkontakter; i to ud af tre boliger manglede transportable brugsgenstande korrekt jordforbindelse, og hvert syvende sted manglede fastmonterede brugsgenstande jord (V, sik.dk).

### Supplerende praksis fra transskriberede videoer [ERFARING – GingerTech, gennemgået 2026-09-26]
| Fund i praksis | Video | Kontrollér |
|---|---|---|
| Ny tavle (2020–2021) med 13 A-sikringer i ældre hus med gamle 10 A-udtag | "Gamle el installation og nye el tavler"; "13A sikring 10A udtag – aktindsigt" | Mærkestrøm på alt materiel i gruppen |
| Belastningstest: ældre stikkontakt ved 12 A i en time nåede ca. 80–90 °C på fronten og over 120 °C ved stikbenshullet; gennemløb i sløjfeklemmer varmer ekstra | "13A i 1 TIME – DEL 2" | Sikring og belastning af gammelt materiel; sløjfning af mange udtag (ukontrolleret test – illustration, ikke norm) |
| Ladestander: mærkning og RCBO passer ikke sammen; 1,5–10 mm² samlet fremført over lang strækning | "Tavle med lidt af det hele"; "Samlet fremføring ved el tavle" | Dimensionering efter de generelle regler fra 1.7.2019 – også ved nye kabler i ældre huse |
| Hus fra 1972 uden bagdåser bag nogen udtag | "13A sikring 10A udtag – aktindsigt" | Bagdåser |
| Nye huse (2019–2020, 5 år gamle): gns. 16,5 fund pr. hus ved stikprøver – bl.a. manglende pakning ved udvendige udtag, spots uden aflastning, manglende maks.-mærkning, én HPFI med alt lys, manglende aktiv jord i rum, manglende to køkkengrupper, manglende jord til stationær hvidevare, skruer gennem dåser, træskruer i udtag | "5 års gennemgang huse fra 2020" | Nybyggeri kontrolleres lige så grundigt – KLS-dokumentation er ingen garanti |
| Lavvolt-spots med 0,25 mm² og for langt kabel fra transformer; IP20-roset udendørs under carport | "Dette er ikke første sag, som ikke holder vand" | Fabrikantanvisning; kapslingsklasse udendørs |
| Lægmandsrapport godkendte en FI-afbryder (over 30 mA) som 30 mA-RCD; manglende stikkontakter | "Elektriker vs konsulenter" | RCD aflæst og afprøvet; antal stikkontakter |
| Membrandåse som lampeudtag uden den medfølgende aflastning – strips er ikke nok | "Membran dåse" | Fabrikantens aflastning |
| Gammel metaldåse med plastafstandsring – kanalen trak senere fundet tilbage, fordi en vejledning tillader plastring | "Gammel metal pl dåse med plast afstands ring??" | Eksempel på kildedisciplin: et fund kræver kilde |

### Rapport- og revisionspraksis [ERFARING – kanalens aktindsigt og henvendelser; T]
- 2024: ca. 62.000 elinstallationsrapporter; kanalen anslår, at omkring halvdelen er lavet af kursusuddannede uden elfaglig uddannelse.
- Ved revision må myndigheden adskille det samme som virksomheden. Er et rum eller en installationstype sprunget over, må den adskille alt i rummet eller af typen, og nye fund trækker karakteren ned (skala fra "retvisende" til "uacceptabel"; gentagne dårlige karakterer kan koste adgangen til ordningen).
- Forsikring (kanalens rundspørge hos syv selskaber): kendte, ikke-udbedrede fejl med brand- eller stødrisiko kan give nedsat eller ingen dækning ved grov uagtsomhed efter en rimelig periode.
- Femårsgennemgang i nybyggeri omfatter ifølge kanalen ikke el og vvs – et selvstændigt eleftersyn før udløb af mangelansvaret anbefales.

### Afklaret siden 1.1
- **13 A på gamle 10 A-udtag:** Kanalens regelkæde: Stærkstrømsreglementet af 1938 (6 A-materiel højst 10 A) → tabeller med fodnoten "dog højst 10 A" for udtag til og med 1993-bekendtgørelsen → fodnoten fjernet i Stærkstrømsbekendtgørelsen afsnit 6 (2001), da 13 A-materiel kom. Fundet "forkert sikringsmateriel" ved 13 A med gammelt 10 A-materiel blev opretholdt i Sikkerhedsstyrelsens revision af kanalens rapport. BEK 1082's 13 A-regel gælder materiel beregnet til det. Status: stærk ERFARING; de historiske primærkilder (retsinformation 1993/17351 og 2001/12502) T.
- **Brandpasta i tavler:** Ikke ulovligt i sig selv, men tætningen må ikke forringe tavlens IP-klasse eller godkendelse (myndighedens svar til kanalen). En leverandør bekræftede i maj 2026, at en brandfuge ikke var dokumenteret til IP2XC ved prøvning. Kanalen henviser til Dansk Eltavleleverandørforenings vejledning om kapslingsklasser, EN 60670-1 og BEK 1082 § 18 (T).
- Kanalens sidetal henviser til håndbogens version 18 – brug punktnumre (version 20 gælder).

## Primærkilder
- Installationsbekendtgørelsen (BEK nr. 1082 af 2016) – § 75 verifikation og regler for stikkontakter og overstrømsbeskyttelse (tjek konsolideret version på retsinformation.dk).
- SIK: Håndbog til elinstallationsrapporter (version 20, 4.6.2026); "Sådan foregår elsyn af boliginstallationer"; vejledninger om eftersyn, afprøvning og rapportering af verifikation; "Spørgsmål og svar om installationer"; SIK-Meddelelser Elinstallationer 1973–2011; fieldtest af fejlstrømsafbrydere.
- BEK nr. 725 af 12/06/2024 (KLS).
- ds.dk – DS/HD 60364-serien (udgaver; indhold bag betalingsmur).
- Historiske regler for udførelsestidspunktet: Stærkstrømsbekendtgørelsen 1993 og afsnit 6 (2001) på retsinformation.dk.
- Sikkerhedsstyrelsens videoer "Gammel bolig – ny tavle" og "Eltavler i forbindelse med ombygning"; Dansk Eltavleleverandørforenings vejledning om kapslingsklasser for tavler.
- Netselskabets tekniske bestemmelser.
