# Kontrol – ventilation

**rubric_version:** `kontrol-ventilation@1.0` (2026-09-25)

## Kontrolpunkter (typisk klasse ved afvigelse)
1. Luftmængder efter BR18 kap. 22: udeluft 0,3 l/s pr. m²; forøget udsugning køkken 20, bad 15, wc/bryggers/kælder 10 l/s; emhætte (væsentlig).
2. Erstatningsluft og overstrømning for hvert udsugningsrum (væsentlig).
3. Vinduesudskiftning: ventilationsforholdene fra opførelsen opretholdes (væsentlig).
4. Undertryk og ildsted/åben gaskedel: CO-risiko adresseret, skorstensfejer (kritisk).
5. Skimmel/kondens: årsag før afrensning; antiskimmelmaling er ikke en løsning alene (væsentlig).
6. Energi: varmegenvinding ≥ 80 % tør temperaturvirkningsgrad og SEL ≤ 1.000 J/m³ ved grundluftskiftet for anlæg til én bolig; etageboliger SEL ≤ 1.200 (tjek aktuel BR18) (væsentlig).
7. Kanaler: isolering efter DS 452, kondens, afkast over tag, afstand indtag/afkast; brand efter DS 428 ved brandadskillelser (væsentlig–kritisk).
8. Lyd: ≤ 30 dB fra installationer i beboelsesrum og køkken (væsentlig).
9. Indregulering → funktionsafprøvning før ibrugtagning (§ 450) → D&V-manual (§ 452) (væsentlig).
10. El-tilslutning af ventilatorer og aggregater henvist til el-installatør (væsentlig).

## Fejlkatalog
- Lukkede kanaler og nye tætte vinduer uden friskluftventiler → skimmel.
- Kraftig emhætte + brændeovn i tæt hus.
- Uisolerede kanaler i koldt tagrum; afkast i tagrum eller under udhæng.
- Anlæg aldrig indreguleret; filtre aldrig skiftet.

## Primærkilder
bygningsreglementet.dk (kap. 22, § 369-vejledning, vejledning om funktionsafprøvning), ds.dk (DS 447:2021, DS 428-udgave), byggeriogenergi.dk.
