# Ventilation – forankrede erfaringsblade

Reviewede, generaliserbare erfaringer. Nye blade kommer via `/byg:lessons` og lægges først her, når de er godkendt.

Format: `### EB-VENT-<nr>: <titel>` med Situation/Problem/Løsning, Grundlag, Gyldighed, Status og dato.

### EB-VENT-001: Nye tætte vinduer uden friskluftventiler
- Situation: hus med naturlig ventilation eller ren udsugning får nye, tætte vinduer; gamle utætheder forsvinder.
- Problem: luftskiftet falder → kondens på ruder, fugt og skimmel i hjørner og badeværelse.
- Løsning: friskluftventiler i de nye vinduer eller ydervægge i opholdsrum, overstrømning til udsugningsrum, udsugning fra bad 15 l/s; mål RF efter udskiftning.
- Grundlag: [KRAV] BR18-vejledning om ventilation pkt. 1.1 – ventilationsforholdene fra opførelsen skal opretholdes ved udskiftning af vinduer og døre.
- Status: verificeret · 2026-09-25

### EB-VENT-002: Kraftig emhætte og brændeovn i tæt hus
- Situation: ny emhætte med højt flow eller mekanisk udsugning i efterisoleret hus med brændeovn.
- Problem: undertryk trækker røg og CO ind via ovnen – livsfare og sodskader.
- Løsning: erstatningsluft (fx friskluftventil styret af emhætten), lukket ildsted med udeluft, skorstensfejerens vurdering; aldrig "bare åbne et vindue" som løsning.
- Grundlag: [ERFARING] branchepraksis; [KRAV] ildsted skal have tilstrækkelig forbrændingsluft (BR18 – § slås op).
- Status: erfaring · 2026-09-25

### EB-VENT-003: Uisolerede kanaler i koldt tagrum
- Situation: udsugningskanaler eller aggregat placeret i uopvarmet tagrum uden tilstrækkelig isolering.
- Problem: kondens i kanalen → drypvand fra ventiler, fugt i isolering og loft; varmetab.
- Løsning: isolering efter DS 452, tætte samlinger, fald mod kondensafløb, afkast over tag.
- Grundlag: [NORM] DS 452 (henvist i BR18 § 421); [ERFARING].
- Status: erfaring · 2026-09-25
