# Ventilation – faglig praksis på mesterniveau

Værdier markeret **(T)** er typiske branche- eller erfaringsværdier. Verificér mod norm eller producent, før de bruges som krav.

## 1. Løsningstyper i boliger
| Løsning | Egnet til | Styrker | Faldgruber |
|---|---|---|---|
| Naturlig ventilation (aftrækskanaler + friskluftventiler) | Enfamiliehuse, ombygning | Ingen el, ingen støj | Vejrafhængig; virker kun med intakte kanaler, ventiler og overstrømning |
| Mekanisk udsugning (central eller rumventilatorer) + friskluftventiler | Renovering af bad/køkken, rækkehuse | Sikker udsugning, billig | Undertryk (brændeovn!), træk fra ventiler, kold luft uden genvinding |
| Balanceret mekanisk ventilation med varmegenvinding (central) | Nybyggeri, totalrenovering, etageboliger | Stabilt luftskifte, varmegenvinding, filtrering | Kanalplads, lyd, indregulering, service, kondens og frost |
| Decentral genvinding (rumventilatorer parvis) | Renovering uden kanalplads | Enkel montage | Støj, lav kapacitet, mange facadehuller, vedligehold |

## 2. Dimensionering (bolig)
- Udeluft: 0,3 l/s pr. m² opvarmet etageareal; udsugning skal kunne forøges til køkken 20, bad 15, wc/bryggers/kælder 10 l/s (V – normgrundlag). Grundudsugningen dækker ofte udeluftkravet; tjek summen.
- Kanalhastighed i boligkanaler holdes lav af hensyn til støj og tryktab (T: ca. 2–3 m/s i fordelingskanaler, lavere ved ventiler).
- Aggregat vælges ud fra luftmængde ved realistisk tryktab, SEL-værdi, genvindingsgrad, lyd og service-adgang; byg ikke på katalogets maksimalkapacitet.

## 3. Erstatningsluft og overstrømning
- Udsugning kræver tilførsel: friskluftventiler i vinduer eller ydervægge i opholdsrum (naturlig/mekanisk udsugning) eller indblæsning (balanceret).
- Overstrømning fra opholdsrum til udsugningsrum via dørspalte eller overstrømningsrist (T: spalte på ca. 1–2 cm under døre eller rist dimensioneret efter luftmængde; lyd mellem soverum).
- Nye tætte vinduer i hus med naturlig ventilation: friskluftventiler skal indbygges, så ventilationsforholdene fra opførelsen opretholdes (V – BR18-vejledning).

## 4. Fugt, kondens og skimmel
- **Diagnose:** RF og temperatur logget over 1–2 uger (T: vedvarende RF over ca. 60–70 % i opholdsrum og kondens på kolde flader er faresignaler), overfladetemperatur ved kuldebroer, luftmængder, brugsmønster (bad, madlavning, tøjtørring, antal personer).
- **Årsagskæde:** fugtproduktion > fugtfjernelse (ventilation) og/eller kolde overflader (kuldebroer, manglende isolering) og/eller lækage.
- **Badeværelse:** udsugning 15 l/s (forøget) med efterløb eller fugtstyring; tør gulvet af; døren åben eller overstrømning. Loftet over kuldebro (fx manglende isolering over bad) → tømrer.
- **Skimmel:** afrens efter anerkendt vejledning og med værnemidler; større angreb eller skimmel i konstruktioner → professionel (T: grænse ofte > ca. 1 m²). Antiskimmelmaling er ikke en løsning på fugtårsagen.
- **Sommerkondens i kældre:** varm, fugtig udeluft kondenserer på kolde vægge; luft ikke ud på varme, fugtige dage – brug affugter og behersket, evt. behovsstyret ventilation; følg op med RF-måling.

## 5. Kanaler, isolering og kondens
- Kanaler i kolde tagrum: isoleres mod varmetab og kondens; afkast- og indtagskanaler i varme rum: diffusionstæt isolering (DS 452). Samlinger tapes og tætnes; tæthedsklasse efter projekt (T).
- Afkast over tag (ikke i tagrum, skunk eller under tagudhæng); afstand mellem afkast og indtag, så luft ikke kortsluttes (T: typisk min. 1–2 m og med retning).
- Gennemføring af dampspærre med manchet/tape (tømrer koordineres).
- Kondensafløb fra aggregater: frostfri føring og vandlås (vvs).
- Rengøringsadgang og inspektionslemme; filtre let tilgængelige.

## 6. Brand
- Kanaler gennem brandadskillelser (fx mellem lejligheder, garage–bolig) sikres efter DS 428 (brandspjæld, brandisolering eller godkendt gennemføringsløsning) – detaljer og klasser slås op (T).
- Emhætter i etageboliger: separat kanal eller godkendt system efter DS 428 (T).
- Brandtætning i gennemføringer udføres med dokumenterede systemer.

## 7. Lyd
- Støj fra bygningens installationer højst 30 dB i beboelsesrum og køkkener (V: BR18 § 369, lydvejledningens tabel 2.3); planlæg med margin; lyddæmpere på aggregat og mellem soverum (krydstale); vibrationsdæmpet ophæng; aggregat uden for soverum.

## 8. Emhætter og ildsteder
- Emhætte med udsugning til det fri er førstevalget; recirkulation fjerner ikke fugt.
- Stort emhætteflow i tæt hus giver undertryk → tilbageslag fra brændeovn, pejs eller åben gaskedel → røg og **CO (livsfare)**. Sikr erstatningsluft (fx motorstyret friskluftventil koblet til emhætten), vælg lukket ildsted med udeluft-tilslutning, og få skorstensfejeren til at vurdere.
- Tørretumbler med aftræk: til det fri, aldrig til tagrum eller skunk.

## 9. Radon
- Kortlæg risiko (radonkort, jordtype), mål over mindst 2 måneder i fyringssæsonen (T). Tiltag: tætning af revner og gennemføringer mod jord, øget/afbalanceret ventilation, radonsug under gulv ved høje værdier (V: anbefalingsniveauer i normgrundlag).

## 10. Indregulering, funktionsafprøvning og drift
- Rækkefølge: tæthedsprøvning af kanaler → indregulering → funktionsafprøvning før ibrugtagning (BR18 § 450: SEL, luftmængder, behovsstyring) → D&V-manual (§ 452) → resultat til kommunen ved færdigmelding.
- Mål luftmængde pr. ventil (flowhætte/tryk), justér, dokumentér i indreguleringsrapport; kontrollér ubalance (T: balanceret anlæg typisk let undertryk i boligen).
- Filterskift (T: typisk 1–2 gange årligt), rengøring af ventiler og kanaler, service af aggregat og kondensafløb.
- Brugerinstruktion: drift, sommerdrift/bypass, filterskift, alarm.

## 11. Grænseflader set fra ventilation
| Fag | Ventilation forventer | Ventilation leverer |
|---|---|---|
| El | Forsyning, RCD, styring, fugtfølere | Effektbehov, placering, styringsprincip |
| VVS | Kondensafløb med vandlås, frostfri; evt. varmeflader | Placering og behov |
| Tømrer | Plads til kanaler, lemme, gennemføringer i dampspærre og undertag, afkast over tag | Kanalplan før lukning, manchetter |
| Murer | Huller i mure, brandtætning i murede adskillelser | Mål og placering |
| Maler | – | Ventiler monteret efter maling eller afdækket |
| Skorstensfejer | Vurdering af ildsted ved ny udsugning | Oplysning om luftmængder og undertryk |
