# Ventilation – normgrundlag

Sidst gennemgået: 2026-09-25. BR18 gælder i den version, der er aktuel fra 1/1-2026 (ældre versioner ligger under "Historisk" på bygningsreglementet.dk). §-numre kan være læst i en ældre version – tjek den aktuelle, før du citerer. **V** = verificeret (kilde), **T** = skal verificeres før bindende brug.

## BR18 kap. 22 Ventilation – boliger
| Emne | Krav/vejledning | Status |
|---|---|---|
| Udeluftskifte | Mindst 0,3 l/s pr. m² opvarmet etageareal (ca. ½ luftskifte i timen) | V 2026-09 (BR18 kap. 22 m. vejledning) |
| Forøget udsugning | Luftskiftet skal kunne forøges mindst til: køkken 20 l/s, baderum og wc-rum (bad) 15 l/s, wc-rum uden bad og bryggers 10 l/s (§ 443, stk. 5). Kælderrum er ikke nævnt i den gældende udgave | V 2026-09-26 |
| Køkken | Emhætte med udsugning over komfuret. Vandret emhætte højst 60 cm over kogepladerne (målt ved forkant), centralt placeret, højst 15° hældning: 60 l/s vil normalt være tilstrækkeligt | V 2026-09 (BR18-vejledning) |
| Behovsstyring | Tilladt; i boliger normalt styring efter fugtforhold, kan omfatte manuelt betjent emhætte | V 2026-09 (BR18-vejledning) |
| Etageboliger (§443 stk. 2) | Tilførsel af udeluft via anlæg (mekanisk ventilation med varmegenvinding) i nye etageboliger; lempelse ved ombygning | V (§ og indhold), detaljer slås op |
| Enfamiliehuse (§446) | Naturlig ventilation er tilladt; fx aftrækskanal fra bad med tværsnit mindst 200 cm²; mekanisk udsugning fra bad 15 l/s | V (§446); 200 cm² V 2026-09 via sekundærkilde – bekræft i vejledningen |
| Ombygning og vinduesudskiftning | Ved mindre ombygninger, fx udskiftning af vinduer og døre, skal bygningens ventilationsforhold fra opførelsestidspunktet opretholdes (BR18's vejledning om ventilation, pkt. 1.1) | V 2026-09 (Videncenter for Energibesparelser i Bygninger) |

## Andre kilder
| Kilde | Emne og brug | Status |
|---|---|---|
| DS 447:2021 Ventilation i bygninger – mekaniske, køle- og ventilationsanlæg | Projektering, udførelse, drift og dokumentation af anlæg (udgivet 15. dec. 2021) | V (udgave) |
| DS 428:2019+Till.1+Till.2:2021 Brandsikring af ventilationsanlæg (udgivet 31/5-2021) | Brandsikring af kanaler, spjæld og gennemføringer | V 2026-09 (webshop.ds.dk) – tjek om der er nyere udgave |
| DS 452 Termisk isolering af tekniske installationer | Isolering af kanaler (varmetab og kondens) | V (henvist i BR18) |
| BR18 kap. 22 §§ 432–439 | Anlæg med indblæsning og udsugning skal have varmegenvinding (§432). Anlæg, hvor aggregat og kanaler kun betjener én bolig: tør temperaturvirkningsgrad mindst 80 % (§435) og SEL højst 1.000 J/m³ ved grundluftskiftet samt mulighed for elmåler (§438). Etageboliger: SEL højst 1.200 J/m³ ved grundluftskiftet (§436). Andre anlæg: konstant luftydelse ≤ 1.500 J/m³, variabel ≤ 1.800 J/m³ ved maks. tryktab, ren udsugning ≤ 600 J/m³. Gælder ved nyinstallation og udskiftning | V 2026-09 (bygningsreglementet.dk, historisk version 2020) – tjek §-numre i den aktuelle version |
| BR18 – radon | Nybyggeri: radonindhold ≤ 100 Bq/m³ i indeluften, og konstruktionen mod jord skal være lufttæt. Eksisterende byggeri (før 2010): styrelsen anbefaler enkle tiltag ved 100–200 Bq/m³ og mere effektive tiltag (fx radonsug) over 200 Bq/m³ | V 2026-09 (Bolius; Københavns Kommune m. henvisning til styrelsen). Hører under BR18 kap. 13 Forureninger (§§ 331–333, sandsynligvis § 332 stk. 2) – § T |
| BR18 kap. 17 § 369 og lydvejledningen (tabel 2.3) | Boliger: lydklasse C i DS 490. Støj fra bygningens installationer højst 30 dB i beboelsesrum, fælles opholdsrum og køkkener (møblerede rum); udendørs ved vinduer og opholdsarealer højst 40 dB (35 dB i åben-lav og sommerhusområder); lavfrekvent støj højst 25 dB dag og 20 dB aften/nat; infralyd højst 85 dB(G) | V 2026-09 (bygningsreglementet.dk) |
| BR18 kap. 19 § 386 | Termisk indeklima dokumenteres ved beregning for kritiske rum (DRY 2013); forenklet beregning tilladt for boliger. Timetal (fx 100 timer over 27 °C og 25 timer over 28 °C) findes i vejledningen | § V 2026-09; timetal T (bekræft i aktuel vejledning) |
| DS/EN 16798-serien | Indeklimaparametre og ventilation (europæisk) | T |
| DS/EN 12237 / DS/EN 1507 | Tæthed af cirkulære og rektangulære kanaler | T |
| BR18 § 421 | Anlæg projekteres og udføres efter DS 447, DS 428 og DS 452 | V 2026-09 |
| BR18 § 450 og vejledning om funktionsafprøvning | Funktionsafprøvning før ibrugtagning dokumenterer SEL, luftmængder og behovsstyring. Den er ikke det samme som indregulering – indregulering og tæthedsprøver skal være gennemført forinden; resultatet indsendes til kommunen ved færdigmelding | V 2026-09 |
| BR18 § 452 | Drifts- og vedligeholdelsesmanual efter DS 447 ved ibrugtagning | V 2026-09 |
| Skorstensfejeren / BR18 om ildsteder | Samspil mellem udsugning, undertryk og ildsted; ildsted skal have tilstrækkelig forbrændingsluft | T (hjemmel) |
| Arbejdstilsynet | Skimmelsvamp ved nedrivning og rengøring (værnemidler); indeklima på arbejdspladser | T |

## Hvad er bindende?
- BR18 er bindende; DS 447 og DS 428 i det omfang BR18 henviser.
- Luftmængderne i BR18 er mindstekrav, der skal kunne opnås – styringen må gerne være behovsstyret.
- Byggesager vurderes efter reglerne på ansøgningstidspunktet. Ved ombygning gælder kravene til det, der ombygges, og eksisterende ventilation må ikke forringes.

## Opslagsrækkefølge
1. bygningsreglementet.dk – kap. 22 og vejledning om ventilation
2. ds.dk – DS 447, DS 428 (udgave og status)
3. build.dk – anvisninger om ventilation, fugt og skimmel
4. byg-erfa.dk – erfaringsblade
5. Producentens dokumentation (aggregat, ventiler, emhætte)
6. sst.dk / radon-kort og vejledninger
