---
byg-electrical: minor
byg-bim: minor
byg-review: minor
---
El får et regneværktøj og et tavlediagram, og eksempelhuset får en komplet el-installation. El: nyt `scripts/el.py` (kun standardbiblioteket) regner strømværdi Iz med korrektion for forlægning, samlet fremføring og kabel i isolering, spændingsfald, Ik,min og Ik,max mod Fællesregulativet 2026 og laver tavlekontrol med et fast gruppeskema og fund (`el.py panel`). Det gælder bl.a. RCD-kæde og -typer, mindst to 30 mA-RCD'er, selektivitet, faselast og reserve. Nyt `scripts/diagram.py` tegner et enstregsdiagram (SVG) af tavlen, og `references/schematic.md` beskriver det med et eksempel i `assets/`. Videnbasen har V-mærkede regler om badeværelsesområder efter 701:2024, RCD-typer (elbil, frekvensomformer, type B i kæde), TT/TN og SPD som betinget krav. Dimensioneringsgrundlaget ligger samlet i `references/calc-tools.md`, som kun læses ved dimensionering. electrician har Bash, låst til `el.py`. BIM: eksempelhuset har kabelskab, stikledning, hovedtavle med måler, SPD og tre RCD'er samt ti grupper som IfcDistributionCircuit med kabellængder. Nye felter i spec'en (`systemer.under`, `installationer.del_af`, art kabel og belysning), og `bim.py panel` eksporterer tavlen i el.py's tavleformat. Review: calc_guard låser også electrical-review til `el.py`, og rubrikken `kontrol-el@1.3` har et nyt punkt 16 om dimensionering og gruppeskema samt verificerede punkter om RCD-typer og badeværelse.

Rettelser i `el.py`: `ikmin` har `--feeder-insulation pvc/xlpe` (stikledningen blev altid regnet som XLPE 90 °C), og næste tværsnit regnes nu med samme stikledningstemperatur og isolering. `el.py panel` giver advarsel ved sikring over 13 A foran 10/13 A-stikkontakter og over 16 A foran 16 A (BEK 1082 § 45, nyt felt `stikkontakt_a`, 13 A antages ved `stik`). `calc-tools.md` dokumenterer, at modstanden regnes efter IEC 60228 pr. tværsnit (ρ70 ≈ 0,0217–0,0222), lidt under håndregningskonventionen 0,0225.

electrician-prompten viser den eneste tilladte Bash-kaldform for `el.py` (én kommando, uden `cd`, `;`, `&&`, `|` og flag før stien) og siger, at filer læses med Read og Grep. Agenten forsøgte før at læse videnbasen med sammensatte Bash-kommandoer, som vagten afviste (F-035: −11 % pris pr. bestået og −15 % tid på udviklingsopgaverne med regneværktøj; holdout-bekræftelse udestår).
